模块以 `PlantThermalSystem` 作为电站级入口，由 `PlantEngine` 在电气步之后调用其 `Step(simTime, dt)` 推进；内部维护一个 `ClimateModel`（正弦日变化或固定室外温度）和若干 `BmsCabinetThermalZone`（每个 BMS 通道一个）。每个柜体封装独立的 `ThermalNetwork`，包含四个节点：Outdoor(边界)、Shell、Air、Battery，并通过 `ThermalEdge` 连接形成热阻网络；电池侧欧姆损耗通过 `RecordBatteryHeatFromRack` / `RecordCabinetHeatWatts` 登记到 `PendingBatteryHeatW`，在 `Step` 时注入 Battery 节点。空调采用回差+比例控制（`ApplyHvacCooling`），从 Air 节点抽热并暴露 `LastHvacCoolingWatts` 供外部观测。`ThermalProbeSampler` 基于枚举 `ThermalProbeKind` 将探针读数映射为节点温度的线性组合（如 AirTop/AirBottom/Coil/Condenser），支持额外偏置。`ThermalAgingContext` 是静态上下文，每步由 `PlantThermalSystem.Step` 从 `ThermalFeedbackConfig` 刷新 Arrhenius 老化参数，供上层电池老化模型读取。依赖方向单向：`PlantThermalSystem` → `BmsCabinetThermalZone` → `ThermalNetwork`，对外仅通过配置对象 `ThermalRuntimeConfig`、`BmsCabinetThermalConfig`、`ClimateConfig` 注入参数。